Last updated: 2025-05-14
### Basic Facts
**Monitored Element:** MINR_COMS_7224 A
- Common Name: Comstock - Miner
- From Bus: 5MINER 1
- To Bus: COMS_AM 6483
- From Zone: [[Ameren Missouri|AMMO]]
- To Zone: [[Ameren Missouri|AMMO]]
**For loss of:** EA50024
1. DRIVER_SANSSU8 1
    - From Bus: 8SANS SOUCI%
    - To Bus: SANSSU
**Direction Bound:** From Comstock to Miner

---
### Ratings, Flows, Generation, and Load
**Branch Ratings:**
Winter (Nov. 15 - Apr. 15):
- A rating: 335 MW
- B rating: 335 MW
Summer (Apr. 15 - Nov. 15).
- A rating: 280 MW
- B rating: 333 MW

**Flow Bias:**
Exclusively from Comstock to Miner.

**Low-Side Generation:**
- New Madrid
- Sikeston
- Dell
- Arkansas Nuclear One

**High-Side Generation:**
- Joppa
- Baldwin
- Labadie

**Load:**
Cape Girardeau, MO

**Commentary:**
Requires bullish transmission outages to bind. Heavily topology-driven. Needs New Madrid running for sufficient push.

---
### Binding Events and Drivers
**J25**
- Kelso Lutesville 345 kV outage.
- Lutesville - Essex 345 kV (NMAD-LUTS-1) outage.
- New Madrid - Essex 345 kV outage.
- Essex XF 345/161 kV ([[AECI]] equipment) outage.

---
### Fair Value Modeling Notes
Kelso - Lutesville 345 kV is out over the following periods:
- 6/2-6/6/25
- 10/28-11/10/25
- 4/1-4/22/26
The Kelso - Lutesville 345 kV outage is bullish, but we're unconvinced that this outage alone will drive a binding event. Lutesville - Essex 345 kV outages appear to be a more effectual driver.

We see limited value for Comstock - Miner over the 2025-26 PY.

---
